
Version,
  9.1;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExteriorWithReflections, !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  shdSurface_0_0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.67902040481567, 1.71448075771332, 6.35256576538086, !- X,Y,Z Vertex 1 {m}
  6, 1.71448075771332, 6.35256576538086,  !- X,Y,Z Vertex 2 {m}
  6, 5.28551912307739, 6.35256576538086,  !- X,Y,Z Vertex 3 {m}
  6.67902040481567, 5.28551912307739, 6.35256576538086; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_10_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.67902022600174, 5.28551912307739, 6.52232074737549, !- X,Y,Z Vertex 1 {m}
  -0.67902022600174, 5.28551912307739, 6.35256576538086, !- X,Y,Z Vertex 2 {m}
  -0.67902022600174, 1.71448075771332, 6.35256576538086, !- X,Y,Z Vertex 3 {m}
  -0.67902022600174, 1.71448075771332, 6.52232074737549; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_11_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.71448075771332, 6.52232074737549,  !- X,Y,Z Vertex 1 {m}
  0, 1.71448075771332, 6.35256576538086,  !- X,Y,Z Vertex 2 {m}
  0, 5.28551912307739, 6.35256576538086,  !- X,Y,Z Vertex 3 {m}
  0, 5.28551912307739, 6.52232074737549;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_12_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.04728317260742, 0, 7.5048975944519,   !- X,Y,Z Vertex 1 {m}
  4.04728317260742, 0, 7.19999980926514,  !- X,Y,Z Vertex 2 {m}
  1.93970084190369, 0, 7.19999980926514,  !- X,Y,Z Vertex 3 {m}
  1.93970084190369, 0, 7.5048975944519;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_13_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.04728317260742, 0, 7.5048975944519,   !- X,Y,Z Vertex 1 {m}
  4.04728317260742, -2.50227046012878, 6.70211315155029, !- X,Y,Z Vertex 2 {m}
  4.04728317260742, -2.50227046012878, 6.40211296081543, !- X,Y,Z Vertex 3 {m}
  4.04728317260742, 0, 7.19999980926514;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_14_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.93970084190369, 0, 7.5048975944519,   !- X,Y,Z Vertex 1 {m}
  1.93970084190369, 0, 7.19999980926514,  !- X,Y,Z Vertex 2 {m}
  1.93970084190369, -2.50227046012878, 6.40211296081543, !- X,Y,Z Vertex 3 {m}
  1.93970084190369, -2.50227046012878, 6.70211315155029; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_15_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.93970084190369, -2.50227046012878, 6.70211315155029, !- X,Y,Z Vertex 1 {m}
  1.93970084190369, -2.50227046012878, 6.40211296081543, !- X,Y,Z Vertex 2 {m}
  4.04728317260742, -2.50227046012878, 6.40211296081543, !- X,Y,Z Vertex 3 {m}
  4.04728317260742, -2.50227046012878, 6.70211315155029; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_16_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.93970084190369, 0, 7.5048975944519,   !- X,Y,Z Vertex 1 {m}
  1.93970084190369, -2.50227046012878, 6.70211315155029, !- X,Y,Z Vertex 2 {m}
  4.04728317260742, -2.50227046012878, 6.70211315155029, !- X,Y,Z Vertex 3 {m}
  4.04728317260742, 0, 7.5048975944519;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_17_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.93970084190369, 0, 7.19999980926514,  !- X,Y,Z Vertex 1 {m}
  4.04728317260742, 0, 7.19999980926514,  !- X,Y,Z Vertex 2 {m}
  4.04728317260742, -2.50227046012878, 6.40211296081543, !- X,Y,Z Vertex 3 {m}
  1.93970084190369, -2.50227046012878, 6.40211296081543; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_18_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.93970084190369, 0, 6.65105628967285,  !- X,Y,Z Vertex 1 {m}
  1.93970084190369, 0, 6.40224933624268,  !- X,Y,Z Vertex 2 {m}
  1.93970084190369, -1.25113523006439, 6.80105638504028, !- X,Y,Z Vertex 3 {m}
  1.93970084190369, -0.870951890945435, 6.92228364944458; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_19_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.04728317260742, -0.870951890945435, 6.92228364944458, !- X,Y,Z Vertex 1 {m}
  4.04728317260742, 0, 6.65105628967285,  !- X,Y,Z Vertex 2 {m}
  4.04728317260742, 0, 6.40211296081543,  !- X,Y,Z Vertex 3 {m}
  4.04728317260742, -1.25113523006439, 6.80105638504028; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_1_0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.67902040481567, 5.28551912307739, 6.52232074737549, !- X,Y,Z Vertex 1 {m}
  6.67902040481567, 5.28551912307739, 6.35256576538086, !- X,Y,Z Vertex 2 {m}
  6, 5.28551912307739, 6.35256576538086,  !- X,Y,Z Vertex 3 {m}
  6, 5.28551912307739, 6.52232074737549;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_20_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.93970084190369, 0, 6.90000009536743,  !- X,Y,Z Vertex 1 {m}
  1.93970084190369, 0, 6.40211296081543,  !- X,Y,Z Vertex 2 {m}
  2.99349188804626, 0, 6.40211296081543,  !- X,Y,Z Vertex 3 {m}
  3, 0, 6.90000009536743;                 !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_21_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.04728317260742, 0, 6.90000009536743,  !- X,Y,Z Vertex 1 {m}
  4.04728317260742, 0, 6.40211296081543,  !- X,Y,Z Vertex 2 {m}
  2.99367189407349, 0, 6.41588497161865,  !- X,Y,Z Vertex 3 {m}
  3, 0, 6.90000009536743;                 !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_2_0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6, 5.28551912307739, 6.52232074737549,  !- X,Y,Z Vertex 1 {m}
  6, 1.71448075771332, 6.52232074737549,  !- X,Y,Z Vertex 2 {m}
  6.67902040481567, 1.71448075771332, 6.52232074737549, !- X,Y,Z Vertex 3 {m}
  6.67902040481567, 5.28551912307739, 6.52232074737549; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_3_0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6, 1.71448075771332, 6.52232074737549,  !- X,Y,Z Vertex 1 {m}
  6, 1.71448075771332, 6.35256576538086,  !- X,Y,Z Vertex 2 {m}
  6.67902040481567, 1.71448075771332, 6.35256576538086, !- X,Y,Z Vertex 3 {m}
  6.67902040481567, 1.71448075771332, 6.52232074737549; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_4_0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6, 5.28551912307739, 6.52232074737549,  !- X,Y,Z Vertex 1 {m}
  6, 5.28551912307739, 6.35256576538086,  !- X,Y,Z Vertex 2 {m}
  6, 1.71448075771332, 6.35256576538086,  !- X,Y,Z Vertex 3 {m}
  6, 1.71448075771332, 6.52232074737549;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_5_0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.67902040481567, 1.71448075771332, 6.52232074737549, !- X,Y,Z Vertex 1 {m}
  6.67902040481567, 1.71448075771332, 6.35256576538086, !- X,Y,Z Vertex 2 {m}
  6.67902040481567, 5.28551912307739, 6.35256576538086, !- X,Y,Z Vertex 3 {m}
  6.67902040481567, 5.28551912307739, 6.52232074737549; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_6_0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.71448075771332, 6.35256576538086,  !- X,Y,Z Vertex 1 {m}
  -0.67902022600174, 1.71448075771332, 6.35256576538086, !- X,Y,Z Vertex 2 {m}
  -0.67902022600174, 5.28551912307739, 6.35256576538086, !- X,Y,Z Vertex 3 {m}
  0, 5.28551912307739, 6.35256576538086;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_7_0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 5.28551912307739, 6.52232074737549,  !- X,Y,Z Vertex 1 {m}
  0, 5.28551912307739, 6.35256576538086,  !- X,Y,Z Vertex 2 {m}
  -0.67902022600174, 5.28551912307739, 6.35256576538086, !- X,Y,Z Vertex 3 {m}
  -0.67902022600174, 5.28551912307739, 6.52232074737549; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_8_0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.67902022600174, 5.28551912307739, 6.52232074737549, !- X,Y,Z Vertex 1 {m}
  -0.67902022600174, 1.71448075771332, 6.52232074737549, !- X,Y,Z Vertex 2 {m}
  0, 1.71448075771332, 6.52232074737549,  !- X,Y,Z Vertex 3 {m}
  0, 5.28551912307739, 6.52232074737549;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_9_0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.67902022600174, 1.71448075771332, 6.52232074737549, !- X,Y,Z Vertex 1 {m}
  -0.67902022600174, 1.71448075771332, 6.35256576538086, !- X,Y,Z Vertex 2 {m}
  0, 1.71448075771332, 6.35256576538086,  !- X,Y,Z Vertex 3 {m}
  0, 1.71448075771332, 6.52232074737549;  !- X,Y,Z Vertex 4 {m}

Zone,
  3rdflo,                                 !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  3rdflo_Srf_0,                           !- Name
  Wall,                                   !- Surface Type
  OPTIMUM WALL CONSTRUCTION,              !- Construction Name
  3rdflo,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.1999998092651,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 7.19999980926514,                 !- X,Y,Z Vertex 2 {m}
  6, 0, 7.19999980926514,                 !- X,Y,Z Vertex 3 {m}
  6, 0, 10.1999998092651;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  3rdflo_Srf_1,                           !- Name
  Wall,                                   !- Surface Type
  OPTIMUM WALL CONSTRUCTION,              !- Construction Name
  3rdflo,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 10.1999998092651,                 !- X,Y,Z Vertex 1 {m}
  6, 0, 7.19999980926514,                 !- X,Y,Z Vertex 2 {m}
  6, 7, 7.19999980926514,                 !- X,Y,Z Vertex 3 {m}
  6, 7, 10.1999998092651;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  3rdwindow1big,                          !- Name
  Window,                                 !- Surface Type
  doubleglass,                            !- Construction Name
  3rdflo_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 1.71448075771332, 9.14999961853027,  !- X,Y,Z Vertex 1 {m}
  6, 1.71448075771332, 7.65000009536743,  !- X,Y,Z Vertex 2 {m}
  6, 2.90482687950134, 7.65000009536743,  !- X,Y,Z Vertex 3 {m}
  6, 2.90482687950134, 9.14999961853027;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  3rdwindow2big,                          !- Name
  Window,                                 !- Surface Type
  doubleglass,                            !- Construction Name
  3rdflo_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 2.90482687950134, 9.14999961853027,  !- X,Y,Z Vertex 1 {m}
  6, 2.90482687950134, 7.65000009536743,  !- X,Y,Z Vertex 2 {m}
  6, 4.09517288208008, 7.65000009536743,  !- X,Y,Z Vertex 3 {m}
  6, 4.09517288208008, 9.14999961853027;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  3rdwindow3big,                          !- Name
  Window,                                 !- Surface Type
  doubleglass,                            !- Construction Name
  3rdflo_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 4.09517288208008, 9.14999961853027,  !- X,Y,Z Vertex 1 {m}
  6, 4.09517288208008, 7.65000009536743,  !- X,Y,Z Vertex 2 {m}
  6, 5.28551912307739, 7.65000009536743,  !- X,Y,Z Vertex 3 {m}
  6, 5.28551912307739, 9.14999961853027;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  3rdwindow4,                             !- Name
  Window,                                 !- Surface Type
  doubleglass,                            !- Construction Name
  3rdflo_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 1.71448075771332, 9.49920177459717,  !- X,Y,Z Vertex 1 {m}
  6, 1.71448075771332, 9.32944583892822,  !- X,Y,Z Vertex 2 {m}
  6, 2.90482687950134, 9.32944583892822,  !- X,Y,Z Vertex 3 {m}
  6, 2.90482687950134, 9.49920177459717;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  3rdwindow5,                             !- Name
  Window,                                 !- Surface Type
  doubleglass,                            !- Construction Name
  3rdflo_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 2.90482687950134, 9.49920177459717,  !- X,Y,Z Vertex 1 {m}
  6, 2.90482687950134, 9.32944583892822,  !- X,Y,Z Vertex 2 {m}
  6, 4.09517288208008, 9.32944583892822,  !- X,Y,Z Vertex 3 {m}
  6, 4.09517288208008, 9.49920177459717;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  3rdwindow6,                             !- Name
  Window,                                 !- Surface Type
  doubleglass,                            !- Construction Name
  3rdflo_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 4.09517288208008, 9.49920177459717,  !- X,Y,Z Vertex 1 {m}
  6, 4.09517288208008, 9.32944583892822,  !- X,Y,Z Vertex 2 {m}
  6, 5.28551912307739, 9.32944583892822,  !- X,Y,Z Vertex 3 {m}
  6, 5.28551912307739, 9.49920177459717;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  3rdflo_Srf_2,                           !- Name
  Wall,                                   !- Surface Type
  OPTIMUM WALL CONSTRUCTION,              !- Construction Name
  3rdflo,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 7, 10.1999998092651,                 !- X,Y,Z Vertex 1 {m}
  6, 7, 7.19999980926514,                 !- X,Y,Z Vertex 2 {m}
  0, 7, 7.19999980926514,                 !- X,Y,Z Vertex 3 {m}
  0, 7, 10.1999998092651;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  3rdopaquedoor1,                         !- Name
  GlassDoor,                              !- Surface Type
  opaquedoor,                             !- Construction Name
  3rdflo_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.75, 7, 9.20156002044678,              !- X,Y,Z Vertex 1 {m}
  0.75, 7, 7.19999980926514,              !- X,Y,Z Vertex 2 {m}
  0, 7, 7.19999980926514,                 !- X,Y,Z Vertex 3 {m}
  0, 7, 9.20156002044678;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  3rdopaquedoor2,                         !- Name
  GlassDoor,                              !- Surface Type
  opaquedoor,                             !- Construction Name
  3rdflo_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.5, 7, 9.20156002044678,               !- X,Y,Z Vertex 1 {m}
  1.5, 7, 7.19999980926514,               !- X,Y,Z Vertex 2 {m}
  0.75, 7, 7.19999980926514,              !- X,Y,Z Vertex 3 {m}
  0.75, 7, 9.20156002044678;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  3rdflo_Srf_3,                           !- Name
  Wall,                                   !- Surface Type
  OPTIMUM WALL CONSTRUCTION,              !- Construction Name
  3rdflo,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 10.1999998092651,                 !- X,Y,Z Vertex 1 {m}
  0, 7, 7.19999980926514,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 7.19999980926514,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 10.1999998092651;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  3rdwindow1,                             !- Name
  Window,                                 !- Surface Type
  doubleglass,                            !- Construction Name
  3rdflo_Srf_3,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.28551912307739, 9.49920177459717,  !- X,Y,Z Vertex 1 {m}
  0, 5.28551912307739, 9.32944583892822,  !- X,Y,Z Vertex 2 {m}
  0, 4.09517288208008, 9.32944583892822,  !- X,Y,Z Vertex 3 {m}
  0, 4.09517288208008, 9.49920177459717;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  3rdwindow2,                             !- Name
  Window,                                 !- Surface Type
  doubleglass,                            !- Construction Name
  3rdflo_Srf_3,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.09517288208008, 9.49920177459717,  !- X,Y,Z Vertex 1 {m}
  0, 4.09517288208008, 9.32944583892822,  !- X,Y,Z Vertex 2 {m}
  0, 2.90482687950134, 9.32944583892822,  !- X,Y,Z Vertex 3 {m}
  0, 2.90482687950134, 9.49920177459717;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  3rdwindow3,                             !- Name
  Window,                                 !- Surface Type
  doubleglass,                            !- Construction Name
  3rdflo_Srf_3,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.90482687950134, 9.49920177459717,  !- X,Y,Z Vertex 1 {m}
  0, 2.90482687950134, 9.32944583892822,  !- X,Y,Z Vertex 2 {m}
  0, 1.71448075771332, 9.32944583892822,  !- X,Y,Z Vertex 3 {m}
  0, 1.71448075771332, 9.49920177459717;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  3rdwindow4big,                          !- Name
  Window,                                 !- Surface Type
  doubleglass,                            !- Construction Name
  3rdflo_Srf_3,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.28551912307739, 9.14999961853027,  !- X,Y,Z Vertex 1 {m}
  0, 5.28551912307739, 7.65000009536743,  !- X,Y,Z Vertex 2 {m}
  0, 4.09517288208008, 7.65000009536743,  !- X,Y,Z Vertex 3 {m}
  0, 4.09517288208008, 9.14999961853027;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  3rdwindow5big,                          !- Name
  Window,                                 !- Surface Type
  doubleglass,                            !- Construction Name
  3rdflo_Srf_3,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.09517288208008, 9.14999961853027,  !- X,Y,Z Vertex 1 {m}
  0, 4.09517288208008, 7.65000009536743,  !- X,Y,Z Vertex 2 {m}
  0, 2.90482687950134, 7.65000009536743,  !- X,Y,Z Vertex 3 {m}
  0, 2.90482687950134, 9.14999961853027;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  3rdwindow6big,                          !- Name
  Window,                                 !- Surface Type
  doubleglass,                            !- Construction Name
  3rdflo_Srf_3,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.90482687950134, 9.14999961853027,  !- X,Y,Z Vertex 1 {m}
  0, 2.90482687950134, 7.65000009536743,  !- X,Y,Z Vertex 2 {m}
  0, 1.71448075771332, 7.65000009536743,  !- X,Y,Z Vertex 3 {m}
  0, 1.71448075771332, 9.14999961853027;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  3rdflo_Srf_4,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  3rdflo,                                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  spacer_Srf_5,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 7.19999980926514,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 7.19999980926514,                 !- X,Y,Z Vertex 2 {m}
  0, 7, 7.19999980926514,                 !- X,Y,Z Vertex 3 {m}
  6, 7, 7.19999980926514;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  3rdflo_Srf_5,                           !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  3rdflo,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 10.1999998092651,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 10.1999998092651,                 !- X,Y,Z Vertex 2 {m}
  6, 0, 10.1999998092651,                 !- X,Y,Z Vertex 3 {m}
  6, 7, 10.1999998092651;                 !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  3rdflo Thermostat,                      !- Name
  3rdflo,                                 !- Zone or ZoneList Name
  3rdflo Thermostat Schedule,             !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostat3rdflo;              !- Control Name 1

Schedule:Compact,
  3rdflo Thermostat Schedule,             !- Name
  3rdflo Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  3rdflo Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostat3rdflo,              !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  Medium Office HtgSetp,                  !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  Schedule:Week:Daily {ecb93216-4e3a-48b3-b436-2bda810a97af}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {7658c4fb-bb29-427e-bf3f-5def4335bcf1}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

ScheduleTypeLimits,
  Schedule Type Limits 3,                 !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  Schedule:Week:Daily {ecb93216-4e3a-48b3-b436-2bda810a97af}, !- Name
  Medium Office HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7658c4fb-bb29-427e-bf3f-5def4335bcf1}, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Year,
  Medium Office ClgSetp,                  !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule:Week:Daily {8e0b014c-04b7-4e6c-a258-14b421fd36f8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {edd3bcc3-8268-4813-9843-1db4b5a04d2a}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

ScheduleTypeLimits,
  Schedule Type Limits 4,                 !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  Schedule:Week:Daily {8e0b014c-04b7-4e6c-a258-14b421fd36f8}, !- Name
  Medium Office ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule, !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule, !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day, !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day, !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {edd3bcc3-8268-4813-9843-1db4b5a04d2a}, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule, !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  3rdflo,                                 !- Zone Name
  3rdflo Equipment List,                  !- Zone Conditioning Equipment List Name
  3rdflo Inlet Node List,                 !- Zone Air Inlet Node or NodeList Name
  3rdflo Exhaust Node List,               !- Zone Air Exhaust Node or NodeList Name
  Node 2;                                 !- Zone Air Node Name

NodeList,
  3rdflo Inlet Node List,                 !- Name
  Node 5;                                 !- Node Name 1

NodeList,
  3rdflo Exhaust Node List,               !- Name
  Node 4;                                 !- Node Name 1

ZoneHVAC:PackagedTerminalHeatPump,
  Zone HVAC Packaged Terminal Heat Pump 1, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 4,                                 !- Air Inlet Node Name
  Node 5,                                 !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone HVAC Packaged Terminal Heat Pump 1 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 1,                  !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Coil Heating DX Single Speed 1,         !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 1,         !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 1,                !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Mixer,
  Zone HVAC Packaged Terminal Heat Pump 1 OA Mixer, !- Name
  Zone HVAC Packaged Terminal Heat Pump 1 Mixed Air Node, !- Mixed Air Node Name
  Zone HVAC Packaged Terminal Heat Pump 1 OA Node, !- Outdoor Air Stream Node Name
  Zone HVAC Packaged Terminal Heat Pump 1 Relief Air Node, !- Relief Air Stream Node Name
  Node 4;                                 !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone HVAC Packaged Terminal Heat Pump 1 OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 1,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone HVAC Packaged Terminal Heat Pump 1 Heating Coil Outlet Node, !- Air Inlet Node Name
  Zone HVAC Packaged Terminal Heat Pump 1 Fan Outlet Node; !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
  Coil Heating DX Single Speed 1,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Zone HVAC Packaged Terminal Heat Pump 1 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone HVAC Packaged Terminal Heat Pump 1 Heating Coil Outlet Node, !- Air Outlet Node Name
  Curve Cubic 1,                          !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 2,                          !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 3,                          !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 4,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 5,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Schedule:Year,
  c:\ladybug\EPCSVSchedules\SCHCOOLING AVAILABILITY.csv, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  Schedule:Week:Daily {68cd1592-94e4-4683-a3b7-5db7434f37d9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {68cd1592-94e4-4683-a3b7-5db7434f37d9}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

ScheduleTypeLimits,
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

Schedule:Week:Daily,
  Schedule:Week:Daily {68cd1592-94e4-4683-a3b7-5db7434f37d9}, !- Name
  Warehouse Work Eff Default Schedule,    !- Sunday Schedule:Day Name
  Warehouse Work Eff Default Schedule,    !- Monday Schedule:Day Name
  Warehouse Work Eff Default Schedule,    !- Tuesday Schedule:Day Name
  Warehouse Work Eff Default Schedule,    !- Wednesday Schedule:Day Name
  Warehouse Work Eff Default Schedule,    !- Thursday Schedule:Day Name
  Warehouse Work Eff Default Schedule,    !- Friday Schedule:Day Name
  Warehouse Work Eff Default Schedule,    !- Saturday Schedule:Day Name
  Warehouse Work Eff Default Schedule,    !- Holiday Schedule:Day Name
  Warehouse Work Eff Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Warehouse Work Eff Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Warehouse Work Eff Default Schedule,    !- CustomDay1 Schedule:Day Name
  Warehouse Work Eff Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Warehouse Work Eff Default Schedule,    !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Work Eff Summer Design Day,   !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Work Eff Winter Design Day,   !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 1,         !- Name
SCHCOOLING AVAILABILITY, !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Zone HVAC Packaged Terminal Heat Pump 1 Mixed Air Node, !- Air Inlet Node Name
  Zone HVAC Packaged Terminal Heat Pump 1 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 1,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone HVAC Packaged Terminal Heat Pump 1 Fan Outlet Node, !- Air Inlet Node Name
  Node 5;                                 !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  3rdflo Equipment List,                  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 1
  Zone HVAC Packaged Terminal Heat Pump 1, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  3rdflo,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  roof_DSOA,                              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  3rdflo Design Spec Zone Air Dist,       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  3rdflo Design Spec Zone Air Dist,       !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  roof_DSOA,                              !- Name
  Sum,                                    !- Outdoor Air Method
  0.00236,                                !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  roof,                                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  roof_Srf_0,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.65498495101929, -0.654984951019287, 10, !- X,Y,Z Vertex 1 {m}
  -0.654984951019287, -0.654984951019287, 10, !- X,Y,Z Vertex 2 {m}
  -0.654984951019287, 7.65498495101929, 10, !- X,Y,Z Vertex 3 {m}
  6.65498495101929, 7.62090444564819, 10; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_Srf_1,                             !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3.5, 14.43186378479,                 !- X,Y,Z Vertex 1 {m}
  5, 1, 11.1999998092651,                 !- X,Y,Z Vertex 2 {m}
  5, 6, 11.1999998092651;                 !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_2,                             !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3.5, 14.43186378479,                 !- X,Y,Z Vertex 1 {m}
  5, 6, 11.1999998092651,                 !- X,Y,Z Vertex 2 {m}
  1, 6, 11.1999998092651;                 !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_3,                             !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3.5, 14.43186378479,                 !- X,Y,Z Vertex 1 {m}
  1, 6, 11.1999998092651,                 !- X,Y,Z Vertex 2 {m}
  1, 1, 11.1999998092651;                 !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_4,                             !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 1, 11.1999998092651,                 !- X,Y,Z Vertex 1 {m}
  3, 3.5, 14.43186378479,                 !- X,Y,Z Vertex 2 {m}
  1, 1, 11.1999998092651;                 !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_0,                      !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.79312682151794, 6.41161632537842, 10.8999996185303, !- X,Y,Z Vertex 1 {m}
  0.586253762245178, 6.41374635696411, 10.8999996185303, !- X,Y,Z Vertex 2 {m}
  1, 6, 11.1999998092651;                 !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_1,                      !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.79312682151794, 6.41161632537842, 10.8999996185303, !- X,Y,Z Vertex 1 {m}
  1, 6, 11.1999998092651,                 !- X,Y,Z Vertex 2 {m}
  2, 6, 11.1999998092651;                 !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_10,                     !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 6.81897258758545, 10.6000003814697,  !- X,Y,Z Vertex 1 {m}
  1.58625376224518, 6.82323265075684, 10.6000003814697, !- X,Y,Z Vertex 2 {m}
  1.79312682151794, 6.41161632537842, 10.8999996185303; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_11,                     !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 6.81897258758545, 10.6000003814697,  !- X,Y,Z Vertex 1 {m}
  1.79312682151794, 6.41161632537842, 10.8999996185303, !- X,Y,Z Vertex 2 {m}
  3, 6.40948629379272, 10.8999996185303;  !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_12,                     !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 7.22845840454102, 10.3000001907349,  !- X,Y,Z Vertex 1 {m}
  1.37938058376312, 7.2348484992981, 10.3000001907349, !- X,Y,Z Vertex 2 {m}
  1.58625376224518, 6.82323265075684, 10.6000003814697; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_13,                     !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 7.22845840454102, 10.3000001907349,  !- X,Y,Z Vertex 1 {m}
  1.58625376224518, 6.82323265075684, 10.6000003814697, !- X,Y,Z Vertex 2 {m}
  3, 6.81897258758545, 10.6000003814697;  !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_14,                     !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 7.63794469833374, 10,                !- X,Y,Z Vertex 1 {m}
  1.17250752449036, 7.64646482467651, 10, !- X,Y,Z Vertex 2 {m}
  1.37938058376312, 7.2348484992981, 10.3000001907349; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_15,                     !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 7.63794469833374, 10,                !- X,Y,Z Vertex 1 {m}
  1.37938058376312, 7.2348484992981, 10.3000001907349, !- X,Y,Z Vertex 2 {m}
  3, 7.22845840454102, 10.3000001907349;  !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_16,                     !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.20687294006348, 6.40735626220703, 10.8999996185303, !- X,Y,Z Vertex 1 {m}
  3, 6.40948629379272, 10.8999996185303,  !- X,Y,Z Vertex 2 {m}
  3, 6, 11.1999998092651;                 !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_17,                     !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.20687294006348, 6.40735626220703, 10.8999996185303, !- X,Y,Z Vertex 1 {m}
  3, 6, 11.1999998092651,                 !- X,Y,Z Vertex 2 {m}
  4, 6, 11.1999998092651;                 !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_18,                     !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.41374635696411, 6.81471252441406, 10.6000003814697, !- X,Y,Z Vertex 1 {m}
  3, 6.81897258758545, 10.6000003814697,  !- X,Y,Z Vertex 2 {m}
  3, 6.40948629379272, 10.8999996185303;  !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_19,                     !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.41374635696411, 6.81471252441406, 10.6000003814697, !- X,Y,Z Vertex 1 {m}
  3, 6.40948629379272, 10.8999996185303,  !- X,Y,Z Vertex 2 {m}
  4.20687294006348, 6.40735626220703, 10.8999996185303; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_2,                      !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.58625376224518, 6.82323265075684, 10.6000003814697, !- X,Y,Z Vertex 1 {m}
  0.172507524490356, 6.82749271392822, 10.6000003814697, !- X,Y,Z Vertex 2 {m}
  0.586253762245178, 6.41374635696411, 10.8999996185303; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_20,                     !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62061929702759, 7.22206830978394, 10.3000001907349, !- X,Y,Z Vertex 1 {m}
  3, 7.22845840454102, 10.3000001907349,  !- X,Y,Z Vertex 2 {m}
  3, 6.81897258758545, 10.6000003814697;  !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_21,                     !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62061929702759, 7.22206830978394, 10.3000001907349, !- X,Y,Z Vertex 1 {m}
  3, 6.81897258758545, 10.6000003814697,  !- X,Y,Z Vertex 2 {m}
  4.41374635696411, 6.81471252441406, 10.6000003814697; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_22,                     !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.82749271392822, 7.62942457199097, 10, !- X,Y,Z Vertex 1 {m}
  3, 7.63794469833374, 10,                !- X,Y,Z Vertex 2 {m}
  3, 7.22845840454102, 10.3000001907349;  !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_23,                     !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.82749271392822, 7.62942457199097, 10, !- X,Y,Z Vertex 1 {m}
  3, 7.22845840454102, 10.3000001907349,  !- X,Y,Z Vertex 2 {m}
  4.62061929702759, 7.22206830978394, 10.3000001907349; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_24,                     !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.41374635696411, 6.40522623062134, 10.8999996185303, !- X,Y,Z Vertex 1 {m}
  4.20687294006348, 6.40735626220703, 10.8999996185303, !- X,Y,Z Vertex 2 {m}
  4, 6, 11.1999998092651;                 !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_25,                     !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.41374635696411, 6.40522623062134, 10.8999996185303, !- X,Y,Z Vertex 1 {m}
  4, 6, 11.1999998092651,                 !- X,Y,Z Vertex 2 {m}
  5, 6, 11.1999998092651;                 !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_26,                     !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.82749271392822, 6.81045246124268, 10.6000003814697, !- X,Y,Z Vertex 1 {m}
  4.41374635696411, 6.81471252441406, 10.6000003814697, !- X,Y,Z Vertex 2 {m}
  4.20687294006348, 6.40735626220703, 10.8999996185303; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_27,                     !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.82749271392822, 6.81045246124268, 10.6000003814697, !- X,Y,Z Vertex 1 {m}
  4.20687294006348, 6.40735626220703, 10.8999996185303, !- X,Y,Z Vertex 2 {m}
  5.41374635696411, 6.40522623062134, 10.8999996185303; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_28,                     !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.24123859405518, 7.21567821502686, 10.3000001907349, !- X,Y,Z Vertex 1 {m}
  4.62061929702759, 7.22206830978394, 10.3000001907349, !- X,Y,Z Vertex 2 {m}
  4.41374635696411, 6.81471252441406, 10.6000003814697; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_29,                     !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.24123859405518, 7.21567821502686, 10.3000001907349, !- X,Y,Z Vertex 1 {m}
  4.41374635696411, 6.81471252441406, 10.6000003814697, !- X,Y,Z Vertex 2 {m}
  5.82749271392822, 6.81045246124268, 10.6000003814697; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_3,                      !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.58625376224518, 6.82323265075684, 10.6000003814697, !- X,Y,Z Vertex 1 {m}
  0.586253762245178, 6.41374635696411, 10.8999996185303, !- X,Y,Z Vertex 2 {m}
  1.79312682151794, 6.41161632537842, 10.8999996185303; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_30,                     !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.65498495101929, 7.62090444564819, 10, !- X,Y,Z Vertex 1 {m}
  4.82749271392822, 7.62942457199097, 10, !- X,Y,Z Vertex 2 {m}
  4.62061929702759, 7.22206830978394, 10.3000001907349; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_31,                     !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.65498495101929, 7.62090444564819, 10, !- X,Y,Z Vertex 1 {m}
  4.62061929702759, 7.22206830978394, 10.3000001907349, !- X,Y,Z Vertex 2 {m}
  6.24123859405518, 7.21567821502686, 10.3000001907349; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_4,                      !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.37938058376312, 7.2348484992981, 10.3000001907349, !- X,Y,Z Vertex 1 {m}
  -0.241238728165627, 7.24123859405518, 10.3000001907349, !- X,Y,Z Vertex 2 {m}
  0.172507524490356, 6.82749271392822, 10.6000003814697; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_5,                      !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.37938058376312, 7.2348484992981, 10.3000001907349, !- X,Y,Z Vertex 1 {m}
  0.172507524490356, 6.82749271392822, 10.6000003814697, !- X,Y,Z Vertex 2 {m}
  1.58625376224518, 6.82323265075684, 10.6000003814697; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_6,                      !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.17250752449036, 7.64646482467651, 10, !- X,Y,Z Vertex 1 {m}
  -0.654984951019287, 7.65498495101929, 10, !- X,Y,Z Vertex 2 {m}
  -0.241238728165627, 7.24123859405518, 10.3000001907349; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_7,                      !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.17250752449036, 7.64646482467651, 10, !- X,Y,Z Vertex 1 {m}
  -0.241238728165627, 7.24123859405518, 10.3000001907349, !- X,Y,Z Vertex 2 {m}
  1.37938058376312, 7.2348484992981, 10.3000001907349; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_8,                      !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 6.40948629379272, 10.8999996185303,  !- X,Y,Z Vertex 1 {m}
  1.79312682151794, 6.41161632537842, 10.8999996185303, !- X,Y,Z Vertex 2 {m}
  2, 6, 11.1999998092651;                 !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_5_srfP_9,                      !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 6.40948629379272, 10.8999996185303,  !- X,Y,Z Vertex 1 {m}
  2, 6, 11.1999998092651,                 !- X,Y,Z Vertex 2 {m}
  3, 6, 11.1999998092651;                 !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  roof_Srf_6,                             !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1, 11.1999998092651,                 !- X,Y,Z Vertex 1 {m}
  -0.654984951019287, -0.654984951019287, 10, !- X,Y,Z Vertex 2 {m}
  6.65498495101929, -0.654984951019287, 10, !- X,Y,Z Vertex 3 {m}
  5, 1, 11.1999998092651;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_Srf_7,                             !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 1, 11.1999998092651,                 !- X,Y,Z Vertex 1 {m}
  6.65498495101929, -0.654984951019287, 10, !- X,Y,Z Vertex 2 {m}
  6.65498495101929, 7.62090444564819, 10, !- X,Y,Z Vertex 3 {m}
  5, 6, 11.1999998092651;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_Srf_8,                             !- Name
  Roof,                                   !- Surface Type
  EXTERIOR ROOF,                          !- Construction Name
  roof,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 6, 11.1999998092651,                 !- X,Y,Z Vertex 1 {m}
  -0.654984951019287, 7.65498495101929, 10, !- X,Y,Z Vertex 2 {m}
  -0.654984951019287, -0.654984951019287, 10, !- X,Y,Z Vertex 3 {m}
  1, 1, 11.1999998092651;                 !- X,Y,Z Vertex 4 {m}

Zone,
  spacer,                                 !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  spacer_Srf_0,                           !- Name
  Wall,                                   !- Surface Type
  OPTIMUM WALL CONSTRUCTION,              !- Construction Name
  spacer,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.19999980926514,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 6.90000009536743,                 !- X,Y,Z Vertex 2 {m}
  6, 0, 6.90000009536743,                 !- X,Y,Z Vertex 3 {m}
  6, 0, 7.19999980926514;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  spacer_Srf_1,                           !- Name
  Wall,                                   !- Surface Type
  OPTIMUM WALL CONSTRUCTION,              !- Construction Name
  spacer,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 7.19999980926514,                 !- X,Y,Z Vertex 1 {m}
  6, 0, 6.90000009536743,                 !- X,Y,Z Vertex 2 {m}
  6, 7, 6.90000009536743,                 !- X,Y,Z Vertex 3 {m}
  6, 7, 7.19999980926514;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  spacer_Srf_2,                           !- Name
  Wall,                                   !- Surface Type
  OPTIMUM WALL CONSTRUCTION,              !- Construction Name
  spacer,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 7, 7.19999980926514,                 !- X,Y,Z Vertex 1 {m}
  6, 7, 6.90000009536743,                 !- X,Y,Z Vertex 2 {m}
  0, 7, 6.90000009536743,                 !- X,Y,Z Vertex 3 {m}
  0, 7, 7.19999980926514;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  spacer_Srf_3,                           !- Name
  Wall,                                   !- Surface Type
  OPTIMUM WALL CONSTRUCTION,              !- Construction Name
  spacer,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 7.19999980926514,                 !- X,Y,Z Vertex 1 {m}
  0, 7, 6.90000009536743,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 6.90000009536743,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 7.19999980926514;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  spacer_Srf_4,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  spacer,                                 !- Zone Name
  ADIABATIC,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NOSUN,                                  !- Sun Exposure
  NOWIND,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 6.90000009536743,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 6.90000009536743,                 !- X,Y,Z Vertex 2 {m}
  0, 7, 6.90000009536743,                 !- X,Y,Z Vertex 3 {m}
  6, 7, 6.90000009536743;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  spacer_Srf_5,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  spacer,                                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  3rdflo_Srf_4,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 7.19999980926514,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 7.19999980926514,                 !- X,Y,Z Vertex 2 {m}
  6, 0, 7.19999980926514,                 !- X,Y,Z Vertex 3 {m}
  6, 7, 7.19999980926514;                 !- X,Y,Z Vertex 4 {m}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2009,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2009,                                   !- End Year
Thursday,
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  30,                                     !- Calculation Frequency
  3000;                                   !- Maximum Figures in Shadow Overlap Calculations

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN GYPSUM,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  I02 INSULATION BOARD,                   !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  M11 100MM LIGHTWEIGHT CONCRETE 1,       !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  PLASTER BOARD,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0095,                                 !- Thickness {m}
  0.58,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:AirGap,
  Material Air Gap 1,                     !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

WindowMaterial:SimpleGlazingSystem,
  DOUBLE GLASS,                           !- Name
  1.5,                                    !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.5;                                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  OPAQUE DOOR,                            !- Name
  3.2,                                    !- U-Factor {W/m2-K}
  0.1;                                    !- Solar Heat Gain Coefficient

Construction,
  doubleglass,                            !- Name
  DOUBLE GLASS;                           !- Layer 1

Construction,
  EXTERIOR ROOF,                          !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  Material Air Gap 1,                     !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  Material Air Gap 1,                     !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  Material Air Gap 1,                     !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  opaquedoor,                             !- Name
  OPAQUE DOOR;                            !- Layer 1

Construction,
  OPTIMUM WALL CONSTRUCTION,              !- Name
  PLASTER BOARD,                          !- Layer 1
  M11 100MM LIGHTWEIGHT CONCRETE 1,       !- Layer 2
  I02 INSULATION BOARD,                   !- Layer 3
  1/2IN GYPSUM;                           !- Layer 4

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 2,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Medium Office Activity Default Schedule, !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Summer Design Day, !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Winter Design Day, !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Default Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Equip Summer Design Day, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Winter Design Day, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Default Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Occ Summer Design Day, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Bldg Occ Winter Design Day, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Default Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Summer Design Day, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Winter Design Day, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Light Default Schedule,     !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,    !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day,    !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {10ec3e5a-5294-46cc-8ada-f12e209007b8}, !- Name
  Medium Office Infil Quarter On Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {1558189b-593c-4115-b061-465417357844}, !- Name
  Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {20898e88-71dc-48a1-8bf4-30a1d78b98f6}, !- Name
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {28c29561-b365-4a14-8672-9021b01eb02f}, !- Name
  Medium Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Monday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Friday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {2f904850-a863-4ee8-bc0d-29bfee0f8749}, !- Name
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {6e8d415d-8fa0-48d6-ac4d-d47d8b98405b}, !- Name
  Medium Office Bldg Equip Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {77782ce5-1a70-49a7-b72d-db0988271982}, !- Name
  Office Bldg Light Default Schedule,     !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {cc8d6e51-368d-451a-9b6a-4139d773ba0e}, !- Name
  Medium Office Bldg Occ Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ff233f80-dcaf-4b18-966b-1bf7394c094d}, !- Name
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Activity,                 !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  Schedule:Week:Daily {28c29561-b365-4a14-8672-9021b01eb02f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Medium Office Bldg Equip,               !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  Schedule:Week:Daily {6e8d415d-8fa0-48d6-ac4d-d47d8b98405b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {2f904850-a863-4ee8-bc0d-29bfee0f8749}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Medium Office Bldg Occ,                 !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  Schedule:Week:Daily {cc8d6e51-368d-451a-9b6a-4139d773ba0e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {ff233f80-dcaf-4b18-966b-1bf7394c094d}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Medium Office Infil Quarter On,         !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  Schedule:Week:Daily {10ec3e5a-5294-46cc-8ada-f12e209007b8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {20898e88-71dc-48a1-8bf4-30a1d78b98f6}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Light,                      !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  Schedule:Week:Daily {77782ce5-1a70-49a7-b72d-db0988271982}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {1558189b-593c-4115-b061-465417357844}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

Site:Location,
  409079	-,                               !- Name
  -6.204,                                 !- Latitude {deg}
  106.821,                                !- Longitude {deg}
  7,                                      !- Time Zone {hr}
  10;                                     !- Elevation {m}

SizingPeriod:DesignDay,
  Jakarta Soekarno Hatta Ann Clg 1% Condns DB=>MWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  6.7,                                    !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.521;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Jakarta Soekarno Hatta Ann Htg 99% Condns DB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  22.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  1.9,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Office:OpenOffice:roof,                 !- Name
  3rdflo,                                 !- Zone Name 1
  roof,                                   !- Zone Name 2
  spacer;                                 !- Zone Name 3

Lights,
  Office:OpenOffice:roof_LightsObject,    !- Name
  Office:OpenOffice:roof,                 !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.840357,                              !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Office:OpenOffice:roof_PeopleObject,    !- Name
  Office:OpenOffice:roof,                 !- Zone or ZoneList Name
  Medium Office Bldg Occ,                 !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.056511,                               !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Medium Office Activity;                 !- Activity Level Schedule Name

ElectricEquipment,
  roof_ElectricEquipmentObject,           !- Name
  Office:OpenOffice:roof,                 !- Zone or ZoneList Name
  Medium Office Bldg Equip,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.642412,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ElectricEquipment;                      !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Space Infiltration Design Flow Rate 1,  !- Name
  Office:OpenOffice:roof,                 !- Zone or ZoneList Name
  Medium Office Infil Quarter On,         !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000227,                               !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Electric Energy,                    !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ventilation Fan Electric Energy,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Lights Electric Energy,            !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Electric Equipment Electric Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Earth Tube Fan Electric Energy,         !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Pump Electric Energy,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone VRF Air Terminal Cooling Electric Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone VRF Air Terminal Heating Electric Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  VRF Heat Pump Cooling Electric Energy,  !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  VRF Heat Pump Heating Electric Energy,  !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Heater System Cooling Electric Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Heater System Heating Electric Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ventilation Sensible Heat Loss Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ventilation Sensible Heat Gain Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone People Total Heating Energy,       !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Zone Total Heating Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Zone Total Cooling Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Infiltration Total Heat Loss Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Infiltration Total Heat Gain Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Electric Energy,           !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Operative Temperature,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Window Transmitted Beam Solar Radiation Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Window Transmitted Diffuse Solar Radiation Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Window Transmitted Solar Radiation Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler Gas Energy,                      !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Gas Energy,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Humidifier Electric Energy,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

OutputControl:Table:Style,
  CommaAndHTML;                           !- Column Separator

ScheduleTypeLimits,	!Schedule Type
schcooling availabilityTypeLimit,	! Name
,	!- Lower Limit Value
,	!- Upper Limit Value
Continuous,	!- Numeric Type
Dimensionless;	!- Unit Type

Schedule:File,
SCHCOOLING AVAILABILITY,	!- Name
schcooling availabilityTypeLimit,	!- Schedule Type Limits Name
C:\Users\Shiro\Desktop\workspace\latihan\2ndfloor_office\OpenStudio\SCHCOOLING AVAILABILITY.csv,	!- File Name
5,	!- Column Number
4,	!- Rows To Skip
8760,	!- Hours of Data
Comma;	!- Column Separator

Output:Surfaces:List,
	Details;                 !- Report Type
